# IEEE 33/69 标准算例 1000 episode 正式实验报告（2026-06-06）

## 1. 实验定位

- 任务类别：IEEE 33/69 标准算例正式实验。
- 执行阶段：已完成 `smoke test`、`100 episode` 短训后，进入 `1000 episode` 正式实验。
- 数据来源：
  - IEEE 33-bus：`pandapower.networks.case33bw()`，与 Baran-Wu/MATPOWER 数据一致。
  - IEEE 69-bus：本地 `data/case69.m`，MATPOWER case69 解析。
- 标准算例门禁：`scripts/validate_benchmark_sources.py --case69-m data\case69.m --strict` 通过。

## 2. 正式实验配置

```powershell
& "C:\Users\zrway\.conda\envs\DP-LCRL\python.exe" `
  scripts\run_improved_experiment_suite.py `
  --benchmark-only `
  --benchmark-cases ieee33bw ieee69 `
  --benchmark-standard-source authoritative `
  --case69-m data\case69.m `
  --episodes 1000 `
  --eval-episodes 20 `
  --seeds 7 42 100 2026 3407 `
  --device cpu `
  --jobs 6 `
  --output-dir outputs\ieee33_69_rerun_20260606_1000
```

- 变体：`tecsf`、`myopic_opt`、`heuristic`
- 每个算例运行数：3 variants x 5 seeds = 15 runs
- 总运行数：30 runs
- 训练轮数：1000 episodes
- 评价轮数：20 episodes

## 3. 前置尺度检查

| 检查项 | 结果 |
|---|---:|
| P2P 买/卖动作上限 | 3.0 / 3.0 |
| 储能充/放电上限 | 1.5 / 1.5 |
| SOC 边界 | 0.5 / 4.5 |
| 动态动作边界 | true |
| safety shield | true |
| emergency balancing | true |
| IEEE33 节点/支路 | 33 / 32 |
| IEEE33 总负荷 P/Q | 3.715 MW / 2.300 MVAr |
| IEEE69 节点/支路 | 69 / 68 |
| IEEE69 总负荷 P/Q | 3.8021 MW / 2.6947 MVAr |
| 线路容量范围 | 4.385553 - 8.771106 MW |

## 4. 执行说明

- 首次完整同步运行完成了 IEEE33 的 15 个 run，并进入 IEEE69 后因外层工具 24 小时超时中断。
- 中断后检查发现 IEEE69 已完成 13 个 run，缺少 `heuristic/seed_2026` 和 `heuristic/seed_3407`。
- 已单独补跑这两个缺失 run，并从 15 个 `run_summary.json` 重新聚合 IEEE69 的 `summary.json`、`runs.csv`、`summary_by_variant.csv`。
- IEEE33 也从 15 个 `run_summary.json` 重新聚合，保证两套算例汇总口径一致。

## 5. 关键结果

### IEEE 33-bus

| Variant | Runs | System social cost | Carbon emission | Settlement success | Max violation |
|---|---:|---:|---:|---:|---:|
| TECSF | 5 | 14.1440 | 10.0609 | 1.0000 | 0.0000 |
| Myopic opt. | 5 | 14.0840 | 10.0143 | 1.0000 | 0.0000 |
| Heuristic | 5 | 35.1053 | 26.5604 | 1.0000 | 0.0000 |

### IEEE 69-bus

| Variant | Runs | System social cost | Carbon emission | Settlement success | Max violation |
|---|---:|---:|---:|---:|---:|
| TECSF | 5 | 26.3063 | 19.4932 | 1.0000 | 0.0000 |
| Myopic opt. | 5 | 19.5617 | 14.3007 | 1.0000 | 0.0000 |
| Heuristic | 5 | 35.9716 | 27.0880 | 1.0000 | 0.0000 |

## 6. 验收结论

- 结果完整性：通过。IEEE33/IEEE69 均为 15 runs。
- 来源正规性：通过。IEEE33/IEEE69 均为 authoritative source validated。
- 可行性门禁：通过。TECSF 在两套算例中 `settlement_success_rate=1.0`、`max_violation=0.0`。
- 后处理：通过。两套算例均已生成 `figures/`、`statistics/`、`pareto/`。
- 图面检查：通过。关键 PNG 图坐标轴完整，标签和图例未遮挡；约束违规图反映所有方法零违规。

## 7. 可支持的论文结论

本实验可以支持：

- TECSF 能在 IEEE 33/69 标准配电网算例上稳定完成训练与评价。
- TECSF 在两个标准算例上满足结算成功率与约束可行性要求。
- TECSF 相比 heuristic baseline 显著降低系统社会成本和碳排放。

本实验暂不支持：

- TECSF 在 IEEE 33/69 上全面优于 `myopic_opt` 的成本或碳排放结论。当前正式结果中 `myopic_opt` 在 IEEE69 的系统成本与碳排放均低于 TECSF。

## 8. 主要输出

- 根目录：`outputs\ieee33_69_rerun_20260606_1000`
- IEEE33 summary：`outputs\ieee33_69_rerun_20260606_1000\benchmark_ieee33bw\summary.json`
- IEEE69 summary：`outputs\ieee33_69_rerun_20260606_1000\benchmark_ieee69\summary.json`
- IEEE33 figures：`outputs\ieee33_69_rerun_20260606_1000\benchmark_ieee33bw\figures`
- IEEE69 figures：`outputs\ieee33_69_rerun_20260606_1000\benchmark_ieee69\figures`
- IEEE33 statistics：`outputs\ieee33_69_rerun_20260606_1000\benchmark_ieee33bw\statistics`
- IEEE69 statistics：`outputs\ieee33_69_rerun_20260606_1000\benchmark_ieee69\statistics`
- IEEE33 Pareto：`outputs\ieee33_69_rerun_20260606_1000\benchmark_ieee33bw\pareto`
- IEEE69 Pareto：`outputs\ieee33_69_rerun_20260606_1000\benchmark_ieee69\pareto`
